On average, there are 2,000 cases of boiler accidents per year. To avoid these, boiler operators have many responsibilities to ensure smooth operation of the boiler.
# Operator Responsibilities for Boiler Safety
1. Maintain Normal Operating Water Level
2.  Never add cold water to a hot boiler when the water level is unknown.
3. Test safety relief valves regularly in compliance with state and local codes.
4.  Follow standard operating procedures and all instructions from the Chief Engineer.
5. Maintain proper steam pressure or water temperature.
6. Routinely test low low water fuel cutoffs and feedwater pump controls.
7. Regularly blowdown the water column, water gauge (sight glass), and try cocks.
8. Maintain burner according to manufacturer's recommendations.
9.  Maintain proper fuel oil temperature and/or gas pressure
10. Record fuel consumption regularly
11. Maintain optimum feedwater temperature.
12. Record make-up water consumption regularly.
13. Monitor and record stack/chimney temperature. (temp. Increase in stack means heat is not being used to its fullest) 
	- Chimney temperature above 250 degree F indicates poor boiler efficiency
14. Maintain control of the boiler at all times. Observe operation of the boiler and auxiliary equipment.
15. Maintain boiler room log. Record all appropriate data and document any unusual conditions.

# Maintenance
Keeping the boiler in peak operating condition is vital for the long-term. Specific rules and guidelines can be found in Sections VI and VII of the ASME Boiler and Pressure Vessel Code. Reviewing these sections is a good first step in creating a preventative maintenance program
## General steps for reliable boiler operation
1. Review manuals of boiler and auxiliary equipment (know and understand the equipment)
2. Require a standard operating procedure manual for the boiler room. This should detail operation and maintenance procedures of the boiler and other equipment and be updated as equipment is replaced or repaired.
3. Keep a written log sheet to track any activities related to the boiler, and establish regular maintenance procedures, noting any abnormalities during these processes.
4. Maintain accurate and complete records of service, repairs, and replacement of boiler room components, including pumps, motors, and belts.
5. Monitor water consumption of the boiler system on a regular basis. Any irregularity in the amount is usually the first sign of a problem. All systems that have a make-up water line need a make-up water meter.
6. Monitor fuel consumption of the burner. Changes in this can also be an indicator of system problems.
7. Ensure the boiler room has adequate air for combustion and ventilation. Air is a major component of combustion, and not having enough leads to wasted fuel. The boiler room should contain a positive pressure, which means air will naturally flow out of the room (meaning proper ventilation).
8. Maintain electrical equipment inside the boiler room. Keeping them dry and clean will minimize the risk of possible electrical failures.
9. Keep the boiler room clean and orderly (obviously)
10.  Follow approved safety practices in and around the boiler room, and follow relevant OSHA procedures for locknut tag-out, confined spaces, and personal protective equipment. Working on electrical equipment carries the risk of arc flash hazards. Burns and chemical contact are some among the dangers of a boiler room.

- A high pressure boiler operating at 40 horsepower should be checked every 2 hours.
## Baselining
System baselining establishes a record of the system's normal operating characteristics. It's a good starting point to diagnose problems with the system. Operators and technicians should have this on hand when servicing the boiler.

### Guidelines for Baseline
1. Manufacturer of equipment
2. Type of system (steam, hot water heat, process)
3. Nameplate information
	1. Pertinent information related to the boiler or other related equipment, including but not limited to:
	2. Model and Serial Number
	3. Manufacturer number, and date of manufacturing
	4. Square feet of surface area
	5. Capacity (horsepower, PPH, Btu/hr)
	6. Type of fuel used
	7. Operating Pressure
	8. Maximum allowable working pressure (MAWP)
4. Temperature and pressure readings during normal operation
5. Auxiliary Equipment
	1. Type and Purpose
	2. Manufacturer
	3. Model number
	4. Location in the system
6. Controls - safety and operating controls should be tested during baselining. Relevant information to record includes control type and manufacturer model number
7. Piping system - draw a system piping diagram, noting all pipe sizes, valves, controls, and all other components.
8. Measuring Efficiency and Emissions
	- Combustion Efficiency
		- Flue Gas Analysis - allows a  technician to determine the boiler efficiency by measuring percentages of carbon monoxide, carbon dioxide, and oxygen
		- Combustion reactions, in a perfect reaction, will only produce steam (H2O), nitrogen gas (N2), and carbon dioxide (CO2)
		- Efficiently operating steam generators have a normal stack temperature range between 250-350 degrees F
		- Combustion efficiency can be increased if the air is preheated
	-  Heat exchange losses
	- Emissions
	- Important Note: burning fossil fuels will only accomplish partial heat transfer. This is because converting the energy from a chemical reaction to thermal energy. Analyzing the combustion process is intended to improve plant fuel economy and the safety of the fuel-burning equipment. Additionally, the creation and delivering of steam or hot water also results in some loss of heat
	- Evaluation of plant efficiency also needs to consider loses from convection (leaking of steam or hot water) and radiation (loss of heat from the boiler shell naturally heating the air around)
# Water Treatment Equipment
Steam boiler water treatment chemicals are best applied by use of a ***demand-based automatic system***, adding chemical compounds based on make-up water quantity and current water conditions.

A proportioning pump should be used to add chemicals to a boiler. Why bother doing it manually when people have already made tools to make it as smooth as possible?
## System Cleaning
Cleaning hot water systems is accomplished by adding and circulating some chemical cleaning compound, typically a blend of sodium hydroxide and tri-sodium phosphate. Sodium carbonate can also be used. Regardless of solution, it should be introduced as per manufacturer instructions, circulated and cleaned. Note that it is imperative that the operator shuts off any valves that could leak this solution into undesirable locations, such as a city water main.

Sodium sulfite can be used as an oxygen scavenger, removing oxygen from the system such that it does not lead to corrosion. 
# A Note on New Equipment
New boilers and piping systems will have a layer of oil used in the manufacturing process, often applied as a surface corrosion preventive. It is important to remove this oil completely before operating. Failure to do so can result in priming and foaming in steam boilers, as well as water carryover into the steam system, which is when water is transported with other contaminants into steam or air. In hot water systems, the oil prevents the desired corrosion inhibitor from fully protecting the metal surfaces and promotes biological growth.
# Boiler Blowdown
Blowdown involves removing water from within the boiler to clean the insides. It is a vital step in ensuring the longevity of a boiler.

- Feedwater from city lines and other sources typically contain "impurities", such as sediments and minerals. These settle at the bottom of the boiler as the water that carries them is heated and converted to steam, and builds up, leading to corrosion and other problems. Performing bottom blowdown on the boiler removes the sludge and sediments from the boiler.
- Hard scale/boiler scale, which are insoluble salts that build up on boiler tubes and walls, are best removed with air or water turbines. These result from the hardness of the water containing calcium and magnesium ions.
- Blowdown should be performed at least once a day. If the boiler is used during multiple shifts in a day, then each shift must be responsible for performing blowdown either at the start or at the end.
- Blowdown is performed when the boiler has cooled down to a low pressure. The top blowdown should be performed 3 times for 10-15 seconds each, or until clean water comes up, then the bottom blowdown is performed for 20-30 seconds.
- The bottom blowdown tube has a minimum of 1 1/2" and a maximum size of 2 1/2". If the boiler has under 100 square feet of heating surface, the line size can be smaller.
- Any boiler that can operate at higher than 100 psi must have 2 blowdown valves, with a quick-closing valve closer to the boiler, and a screw-type valve further away.
- Surface blowdown is located at NOWL 
- The order of the blowdown pathway is **boiler --> mud drum --> blowdown tank --> sewer**
- Blowdown can also be used to control the amount of chemical in the boiler, which is useful if the interior requires some chemicals for a deeper cleaning.
- If there is too much water in the boiler (to the point where water is coming out of the top try cock, or it is way too high in the water column), blowdown can be used to lower the amount of water inside.
- Minimum size bottom blowdown line on a miniature boiler - 1/2 inch
# Miscellaneous
- Each boiler that is piped together and share the same common header must have a main steam stop valve on each boiler. In the case that one boiler experiences issues or failure, it can be isolated from the other and prevent possible contaminants from spreading.
- Furnace explosion can be caused by accumulation of unburned fuel, oxygen, and an ignition source (basically same start as combustion reaction, but it's unintended)
- A sign of a water logged expansion tank - adding water to a hot water heating system causes the pressure gauge to rise quickly
- Water hammer, the phenomenon where a high-pressure shockwave propagates through a piping system due to the sudden stopping or changing of motion of a fluid, is caused by carryover, which are contaminants that leave the boiler with steam. To clarify, carryover will build up deposits of insolvable sediments on the pipes, which will cause sudden slowdowns or abrupt stops of water that flows through that pipe, leading to water hammer.
- Output divided by the input formula is used to determine the efficiency of the boiler based on heat absorption. To clarify, this formula looks at the amount of heat that exits the boiler, compared to its input. A high ratio means that the boiler isn't utilizing the input heat well and usually indicates some kind of problem. A low value indicates efficient or normal operation.
- On an automatic fired boiler, 4 complete air charges are required before pilot is lit. This is in relation to purging, where leftover gas and pollutants are cleared from the burner before the pilot light is started.
- Boilers that are out of service for a long time are recommended a dry layup to prevent freezing and corrosion